# Data Acquisition with Beckhoff ADS Plugin

In this tutorial, we introduce how to collect data from Beckhoff software PLCs using the GridBeat ADS plugin.

## Environment Setup

We use two PCs connected to a local area network in this tutorial. 

- One is a Linux machine with GridBeat installed. Consult the [the installation instruction] on how to install GridBeat.
- The other is a Windows machine with TwinCAT 3 installed. Refer to the [Beckhoff TwinCAT website] to download and install TwinCAT.


|                  | PC 1              | PC 2                |
| ---------------- | ----------------- | ------------------- |
| Operating System | Linux             | Windows             |
| IP address       | 192.168.1.152     | 192.168.1.107       |
| AMS Net ID       | 192.168.1.152.1.1 | 192.168.1.107.1.1   |
| Software         | GridBeat            | TwinCAT 3           |
| Network          | Connected         | Connected           |

## Configure TwinCAT

Before GridBeat and the TwinCAT PLC can communicate with each other, we first need to add a static route for GridBeat in TwinCAT. We also need to find the AMS Net ID of the TwinCAT PLC and the index group and index offset of the variables.

### Add Static Route in TwinCAT

1. Open the **TwinCAT Static Routes** dialog box. 

<figure align="center">
  <img src="./assets/add-route-1.png" style="border:thin solid #E0DCD9; width: 60%" alt="Open the TwinCAT static routes dialog">
  <figcaption align = "center">
    <sub><b>Fig.1 - Open the TwinCAT static routes dialog</b></sub>
  </figcaption>
</figure>
2. Click **Add**.

<figure align="center">
  <img src="./assets/add-route-2.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT static routes dialog">
  <figcaption align = "center">
    <sub><b>Fig.2 - TwinCAT static routes dialog</b></sub>
  </figcaption>
</figure>
3. Provide the information as highlighted in the following image. Note that the
   **AmsNetId** is the IP address of the GridBeat PC appended with ".1.1".

<figure align="center">
  <img src="./assets/add-route-3.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT add route dialog">
  <figcaption align = "center">
    <sub><b>Fig.3 - TwinCAT add route dialog</b></sub>
  </figcaption>
</figure>


4. A successfully added route is shown as follows.

<figure align="center">
  <img src="./assets/add-route-4.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT static routes dialog updated">
  <figcaption align = "center">
    <sub><b>Fig.4 - TwinCAT static routes dialog updated</b></sub>
  </figcaption>
</figure>


### Get AMS Net ID and Port Number

1. Open the **TwinCAT System** dialog to show the AMS Net ID.

<figure align="center">
  <img src="./assets/amsnetid.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT system dialog">
  <figcaption align = "center">
    <sub><b>Fig.5 - TwinCAT system dialog</b></sub>
  </figcaption>
</figure>
2. By default, TwinCAT PLC port number is 851.

<figure align="center">
  <img src="./assets/port.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC project tab">
  <figcaption align = "center">
    <sub><b>Fig.6 - TwinCAT PLC project tab</b></sub>
  </figcaption>
</figure>

### Get Index Group and Index Offset of Variables

We use the following TwinCAT PLC program, which defines enough variables for
testing in this tutorial.

<figure align="center">
  <img src="./assets/main.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC project main program">
  <figcaption align = "center">
    <sub><b>Fig.7 - TwinCAT PLC project main program</b></sub>
  </figcaption>
</figure>

#### Find the Index Group

The [Beckhoff index group/offset page] lists the index group to access the PLC
memory range. For the %MW field, the index group is 0x4020. For the %MX field,
the index group is 0x4021.
For the variables *b、i8、u8、i16、u16、i32、u32、i64、u64、f32、f64、str*
defined in the main program, the index group is 0x4040.

<figure align="center">
  <img src="./assets/indexgroup1.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT index group table">
  <figcaption align = "center">
    <sub><b>Fig.8 - TwinCAT index group table</b></sub>
  </figcaption>
</figure>

#### Find the Index Offset

Open the TwinCAT PLC data area tab to find the index offset of the variables.

<figure align="center">
  <img src="./assets/offset1.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC data area tab">
  <figcaption align = "center">
    <sub><b>Fig.9 - TwinCAT PLC data area tab</b></sub>
  </figcaption>
</figure>


#### Get the Index Group/Offset by TPY File

We could also find the index group and index offset through the TPY file.

1. Ensure **TPY File** is enabled.

<figure align="center">
  <img src="./assets/tpy1.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC project setting tab">
  <figcaption align = "center">
    <sub><b>Fig.10 - TwinCAT PLC project setting tab</b></sub>
  </figcaption>
</figure>


2. Open the TPY file in the TwinCAT project directory.

<figure align="center">
  <img src="./assets/tpy2.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC project tpy file path">
  <figcaption align = "center">
    <sub><b>Fig.11 - TwinCAT PLC project TPY file path</b></sub>
  </figcaption>
</figure>


3. The TPY file contains the index group and index offset of each variable defined
   in the PLC program.

<figure align="center">
  <img src="./assets/tpy3.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC project tpy file content">
  <figcaption align = "center">
    <sub><b>Fig.12 - TwinCAT PLC project TPY file content</b></sub>
  </figcaption>
</figure>


## Configure GridBeat

### Add ADS South Node

In the GridBeat dashboard, click **South Devices -> Add Device** to add an ADS node.

<figure align="center">
  <img src="./assets/add-driver.png" style="border:thin solid #E0DCD9; width: 60%" alt="Add ADS south device in GridBeat dashboard">
  <figcaption align = "center">
    <sub><b>Fig.13 - Add ADS south device in GridBeat dashboard</b></sub>
  </figcaption>
</figure>

### Configure ADS Node

Click the node configuration icon to configure the newly created ADS node.

<figure align="center">
  <img src="./assets/driver-setting.png" style="border:thin solid #E0DCD9; width: 60%" alt="Configure ADS node in GridBeat dashboard">
  <figcaption align = "center">
    <sub><b>Fig.14 - Configure ADS node in GridBeat dashboard</b></sub>
  </figcaption>
</figure>

### Add Tags to the ADS Node

For each variable in the aforementioned TwinCAT PLC program, we add a
corresponding tag to the GridBeat ADS node. The [Beckhoff data types] page lists
the size of the data types. Together with the program source code we could
derive the data types of the tags.

<figure align="center">
  <img src="./assets/plc-tag-1.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC main program">
  <figcaption align = "center">
    <sub><b>Fig.15 - TwinCAT PLC main program</b></sub>
  </figcaption>
</figure>

For tag addresses, the index offset component is shown in the TwinCAT PLC
data area tab.

<figure align="center">
  <img src="./assets/plc-tag-2.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT PLC data area tab">
  <figcaption align = "center">
    <sub><b>Fig.16 - TwinCAT PLC data area tab</b></sub>
  </figcaption>
</figure>

The following figure shows all added tags in the ADS node.

<figure align="center">
  <img src="./assets/tag-list.png" style="border:thin solid #E0DCD9; width: 60%" alt="GridBeat version 2.3.0 upload topic setting">
  <figcaption align = "center">
    <sub><b>Fig.17 - ADS node tags in GridBeat dashboard</b></sub>
  </figcaption>
</figure>


## Monitor Data

### Read Tags

Once the TwinCAT PLC is in running mode, we could see the variable values in the interface.

<figure align="center">
  <img src="./assets/monitor-1.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT variable values in running mode">
  <figcaption align = "center">
    <sub><b>Fig.18 - TwinCAT variable values in running mode</b></sub>
  </figcaption>
</figure>

In the GridBeat dashboard, click **Monitoring -> Data Monitoring**, check whether the tag values are read correctly.

<figure align="center">
  <img src="./assets/monitor-2.png" style="border:thin solid #E0DCD9; width: 60%" alt="GridBeat data monitoring tab">
  <figcaption align = "center">
    <sub><b>Fig.19 - GridBeat data monitoring tab</b></sub>
  </figcaption>
</figure>

### Write Tags

In the GridBeat **Data Monitoring** tab, click **Write** on the *main.MXtest1* tag to write a true value.

<figure align="center">
  <img src="./assets/control-1.png" style="border:thin solid #E0DCD9; width: 60%" alt="GridBeat write main.MXtest1">
  <figcaption align = "center">
    <sub><b>Fig.20 - GridBeat write main.MXtest1</b></sub>
  </figcaption>
</figure>

Click **Write** on the *main.MWtest1* tag to write the value *6666*.

<figure align="center">
  <img src="./assets/control-2.png" style="border:thin solid #E0DCD9; width: 60%" alt="GridBeat write main.MWtest1">
  <figcaption align = "center">
    <sub><b>Fig.21 - GridBeat write main.MWtest1</b></sub>
  </figcaption>
</figure>

After a successful write, we could see that variable values do update in TwinCAT.

<figure align="center">
  <img src="./assets/control-3.png" style="border:thin solid #E0DCD9; width: 60%" alt="TwinCAT variable values updated">
  <figcaption align = "center">
    <sub><b>Fig.22 - TwinCAT variable values updated</b></sub>
  </figcaption>
</figure>

[the installation instruction]: ../../../../installation/installation.md
[Beckhoff TwinCAT website]: https://www.beckhoff.com/en-us/products/automation/twincat
[Beckhoff index group/offset page]: https://infosys.beckhoff.com/english.php?content=../content/1033/tcadscommon/12495369867.html
[Bechhoff data types]: https://infosys.beckhoff.com/english.php?content=../content/1033/tc3_plc_intro/2529399691.html
